---
title: "把变电站里的每一台设备写成同一种对象"
date: 2026-07-23
categories: [系统设计]
keywords: [电力系统, IEC61850, GOOSE, SV, MMS, SCL, 逻辑节点, 智能变电站]
description: "61850 不是又一个报文格式。它是一套“对象模型 + 抽象服务 + 具体映射 + 配置语言”的四件套：先规定电力设备该长什么样，再规定能对它做什么，最后才决定这些话怎么在以太网上说出口。理解了这条分层线，整个标准就通了。"
subtitle: "61850 不是又一个报文格式。它是一套“对象模型 + 抽象服务 + 具体映射 + 配置语言”的四件套：先规定电力设备该长什么样，再规定能对它做什么，最后才决定这些话怎么在以太网上说出口。理解了这条分层线，整个标准就通了。"
badge: "IEC 61850"
tag: "Substation Automation"
eyebrow: "IEC 61850 · Ed 2.1 · 全景详解"
accent: pa
footer: "本文覆盖 IEC 61850 Ed2.1 的模型、服务、映射、配置与工程实践。具体条文以正式标准文本及所在电网企业的建模规范为准。"
---

<!-- 交互铭牌：点击对象引用逐段解释（原生 HTML + 内联脚本） -->
<div class="plate">
<div class="hint">点击任意片段 · 一条对象引用的解剖</div>
<div class="ref" id="ref">
<b class="a" data-k="0">AA1E1Q01</b><s>/</s><b class="b" data-k="1">CTRL</b><s>/</s><b class="c" data-k="2">CSWI1</b><s>.</s><b class="d" data-k="3">Pos</b><s>.</s><b class="e" data-k="4">stVal</b>
</div>
<div class="out" id="out">
<div class="k">提示</div>
<div class="t">这就是 61850 里一个开关位置量的完整地址。它不是寄存器号，而是一串有语义的名字——任何厂家的工具读到它，都知道这是“1号间隔断路器控制逻辑节点的位置状态值”。</div>
</div>
</div>
<script>
(function(){
  var data=[["IED 名称 · Physical Device","AA1E1Q01 = 变电站 AA1 · 电压等级 E1 · 间隔 Q01。对应 SCL 中一个 IED 元素，通常也对应一个 IP 地址。"],["逻辑设备 · Logical Device","CTRL 是 LDevice 的 inst。完整 LD 名 = IED 名 + inst，在 MMS 层是一个 Domain。每个 LD 必须包含 LLN0 和 LPHD。"],["逻辑节点 · Logical Node","CSWI = 开关控制器，4 字符标准类名，末尾是实例号。可加前缀区分用途，如 Q0CSWI1。"],["数据对象 · Data Object","Pos = 位置，CDC 为 DPC，自带 stVal / q / t / ctlVal / ctlModel 等属性。DO 名来自 61850-7-4。"],["数据属性 · Data Attribute","stVal 是状态值，FC=ST。0 中间态 / 1 分 / 2 合 / 3 坏值。下命令走 Oper.ctlVal(FC=CO)。"]];
  var out=document.getElementById("out");
  [].slice.call(document.querySelectorAll("#ref b")).forEach(function(b){
    b.addEventListener("click",function(){
      [].slice.call(document.querySelectorAll("#ref b")).forEach(function(x){x.classList.remove("sel")});
      b.classList.add("sel");
      var d=data[+b.dataset.k];
      out.innerHTML='<div class="k">'+d[0]+'</div><div class="t">'+d[1]+'</div>';
    });
  });
})();
</script>

## 它到底解决什么问题 {data-n="SECTION 00"}

在 61850 之前，一个变电站里可能同时跑着 IEC 60870-5-103、Modbus、DNP3 和五家厂商的私有规约。每接入一台新保护装置，工程师要手工做一张点表：把“地址 40021 的 bit3”对应到“1号主变高压侧断路器合位”。点表在 Excel 里传来传去，改一次现场就可能误动。
{.lead}

### 四个根本性的设计决策

<div class="grid g2">
<div class="card"><div class="h">01 面向对象的自描述</div><p>装置里的数据不再是裸地址，而是带名字、带类型、带品质、带时标的对象。客户端可以在线“浏览”一台从未见过的 IED，自动得到它的完整模型，不需要点表。</p></div>
<div class="card"><div class="h">02 抽象与映射分离</div><p>ACSI（第 7-2 部分）只定义“做什么”——读、写、报告、控制；SCSM（第 8/9 部分）才定义“怎么传”——MMS、GOOSE、SV。将来以太网被替换掉，模型层一行不用改。</p></div>
<div class="card"><div class="h">03 功能分解到逻辑节点</div><p>把“距离保护”“断路器”“互感器”这类功能切成标准化的最小积木 LN，一台物理装置由若干 LN 组合而成。功能怎么分布在装置里，是工程选择，不是标准强制。</p></div>
<div class="card"><div class="h">04 全站可机读的配置</div><p>SCL（第 6 部分）用 XML 描述一次接线、通信网络、每台 IED 的模型和它们之间的订阅关系。工程数据第一次有了可交换、可校验的统一载体。</p></div>
</div>

> [!NOTE] 关键区分
> **互操作（Interoperability）**是 61850 的目标：不同厂家的设备能在同一系统里正确交换信息并协同工作。**互换（Interchangeability）**——把 A 厂的装置拔了换成 B 厂的、配置不动——**不是**标准的目标，实际工程中也做不到。很多对 61850 的失望来自把这两件事搞混了。

### 与传统规约的对照

| 维度 | IEC 60870-5-104 / Modbus | IEC 61850 |
|---|---|---|
| 数据标识 | 信息体地址 / 寄存器号，语义靠人工点表 | 层次化对象名，语义写在标准里 |
| 模型发现 | 不支持，必须事先约定 | 在线自描述，可遍历全部对象 |
| 装置间直传 | 靠硬接线（电缆、开入开出） | GOOSE 组播，毫秒级，带链路监视 |
| 采样传输 | 模拟量电缆到保护屏 | SV 数字采样，光纤过程层 |
| 工程交付物 | Excel 点表 + 各厂私有工程文件 | SCD 全站配置文件（XML） |
| 品质与时标 | 可选、不统一 | 每个数据强制携带 q 与 t |

## 标准体系与各部分 {data-n="SECTION 01"}

IEC 61850 是一个文件族，不是一本书。真正要读的核心是 6、7-2、7-3、7-4、8-1、9-2 这六份；其余是背景、工程管理或行业扩展。
{.lead}

| 部分 | 名称 | 你需要它的时候 |
|---|---|---|
| 61850-1 | 介绍与概述 | 入门通读一次即可 |
| 61850-2 | 术语表 | 查名词 |
| 61850-3 | 总体要求（环境、EMC、可靠性） | 设备选型 |
| 61850-4 | 系统与工程管理 | 规范工程流程、生命周期、验收 |
| 61850-5 | 功能与装置模型的通信要求 | 查报文类型、传输时间、性能等级、逻辑接口 |
| **61850-6** | **SCL 变电站配置描述语言** | 写/读 ICD、SCD、CID，做系统集成 |
| 61850-7-1 | 原理与模型 | 理解分层建模思想 |
| **61850-7-2** | **ACSI 抽象通信服务接口** | 查服务：报告、控制、定值组、日志、跟踪 |
| **61850-7-3** | **公共数据类 CDC** | 查 SPS/DPC/MV/WYE 的属性构成 |
| **61850-7-4** | **兼容逻辑节点与数据对象类** | 查 XCBR、PTOC、MMXU 里有哪些 DO |
| 61850-7-410 | 水电厂扩展 | 水电 |
| 61850-7-420 | 分布式能源 DER 扩展 | 光伏、储能、微网 |
| **61850-8-1** | **映射到 MMS 与 802.3（GOOSE）** | 抓包分析 MMS/GOOSE，理解命名转换 |
| **61850-9-2** | **采样值映射到 802.3** | 过程层合并单元、数字化采样 |
| 61850-10 | 一致性测试 | 做 UCA 认证、编写测试用例 |
| 61850-80-1 | 用 60870-5-101/104 传送 61850 模型数据 | 老调度主站接入 |
| 61850-90-1 | 站间通信（如纵联保护） | 跨站 GOOSE |
| 61850-90-2 | 变电站与控制中心通信 | 主子站一体化建模 |
| 61850-90-4 | 网络工程指南 | 交换机、VLAN、冗余设计 |
| 61850-90-5 | 同步相量传输（R-GOOSE / R-SV） | 广域测量 WAMS、跨路由传输 |
| 61850-90-3 / -7 / -8 / -12 | 状态监测 / 光伏逆变器 / 电动汽车 / 广域网工程 | 专题 |

> [!NOTE] 相关标准
> **IEC 61400-25** 是风电场的 61850 方言；**IEC 62351** 是配套的信息安全系列；**IEEE C37.238 / IEC 61850-9-3** 是 PTP 电力行业规范；**UCA IUG** 维护 TISSUES 数据库，记录标准条文的官方勘误与解释——遇到互操作争议先查 TISSUE。

## 三层两网与逻辑接口 {data-n="SECTION 02"}

61850 把变电站抽象成三个层次、两条总线。这个划分是逻辑的：物理上可以合并（小站常把过程层数据直接接到保护装置），但通信要求按层次定义。
{.lead}

<figure>
<svg aria-label="变电站三层两网架构图" role="img" viewbox="0 0 820 430" xmlns="http://www.w3.org/2000/svg">
<style>
      .bx{fill:#F4F6F2;stroke:#96A199;stroke-width:1.2}
      .lb{font-family:"Noto Sans SC",sans-serif;font-size:12px;fill:#141B19}
      .lb2{font-family:"Oswald",sans-serif;font-size:10.5px;letter-spacing:.14em;fill:#7C8781}
      .bus{stroke-width:5;stroke-linecap:round}
      .if{font-family:"IBM Plex Mono",monospace;font-size:10px;fill:#B3282D}
      .dash{stroke:#96A199;stroke-width:1;stroke-dasharray:4 4}
    </style>
<text class="lb2" x="10" y="20">STATION LEVEL · 站控层</text>
<rect class="bx" height="46" rx="3" width="150" x="10" y="30"></rect><text class="lb" x="34" y="58">监控主机 HMI</text>
<rect class="bx" height="46" rx="3" width="150" x="175" y="30"></rect><text class="lb" x="205" y="58">远动通信网关</text>
<rect class="bx" height="46" rx="3" width="150" x="340" y="30"></rect><text class="lb" x="378" y="58">对时主时钟</text>
<rect class="bx" height="46" rx="3" width="150" x="505" y="30"></rect><text class="lb" x="527" y="52">故障录波 / </text><text class="lb" x="527" y="68">保信子站</text>
<line class="bus" stroke="#2E7D4F" x1="10" x2="700" y1="106" y2="106"></line>
<text class="lb2" style="fill:#2E7D4F" x="708" y="103">站控层网络</text>
<text class="lb2" x="708" y="118">MMS / 报告</text>
<text class="lb2" x="10" y="152">BAY LEVEL · 间隔层</text>
<rect class="bx" height="60" rx="3" width="200" x="10" y="162"></rect><text class="lb" x="34" y="188">线路保护 IED</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="34" y="206">PDIS PTOC PTRC RREC</text>
<rect class="bx" height="60" rx="3" width="200" x="228" y="162"></rect><text class="lb" x="252" y="188">测控装置 IED</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="252" y="206">CSWI CILO MMXU IHMI</text>
<rect class="bx" height="60" rx="3" width="200" x="446" y="162"></rect><text class="lb" x="470" y="188">母差 / 主变保护</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="470" y="206">PDIF RBRF PTRC</text>
<path class="dash" d="M210 192 h18"></path><path class="dash" d="M428 192 h18"></path>
<text class="if" x="300" y="150">IF8 间隔间直传 (GOOSE)</text>
<line class="bus" stroke="#C29200" x1="10" x2="700" y1="252" y2="252"></line>
<text class="lb2" style="fill:#8A6800" x="708" y="249">过程层网络</text>
<text class="lb2" x="708" y="264">GOOSE / SV</text>
<text class="lb2" x="10" y="298">PROCESS LEVEL · 过程层</text>
<rect class="bx" height="56" rx="3" width="200" x="10" y="308"></rect><text class="lb" x="40" y="333">合并单元 MU</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="40" y="351">TCTR TVTR → SV</text>
<rect class="bx" height="56" rx="3" width="200" x="228" y="308"></rect><text class="lb" x="258" y="333">智能终端 / 智能组件</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="258" y="351">XCBR XSWI ← GOOSE</text>
<rect class="bx" height="56" rx="3" width="200" x="446" y="308"></rect><text class="lb" x="476" y="333">在线监测单元</text><text class="lb" style="font-size:10.5px;fill:#4E5A55" x="476" y="351">SIMG SPDC SARC</text>
<line stroke="#96683C" stroke-width="2" x1="60" x2="60" y1="364" y2="400"></line>
<line stroke="#96683C" stroke-width="2" x1="300" x2="300" y1="364" y2="400"></line>
<line stroke="#96683C" stroke-linecap="round" stroke-width="6" x1="20" x2="660" y1="400" y2="400"></line>
<text class="lb2" style="fill:#96683C" x="20" y="422">一次设备：断路器 · 隔离开关 · 互感器 · 变压器</text>
<line class="dash" x1="105" x2="105" y1="106" y2="162"></line>
<line class="dash" x1="330" x2="330" y1="106" y2="162"></line>
<line class="dash" x1="550" x2="550" y1="106" y2="162"></line>
<line class="dash" x1="105" x2="105" y1="222" y2="252"></line>
<line class="dash" x1="330" x2="330" y1="222" y2="252"></line>
<line class="dash" x1="550" x2="550" y1="222" y2="252"></line>
<line class="dash" x1="105" x2="105" y1="252" y2="308"></line>
<line class="dash" x1="330" x2="330" y1="252" y2="308"></line>
<line class="dash" x1="550" x2="550" y1="252" y2="308"></line>
</svg>
<figcaption>三层两网。站控层网走 MMS 报告与控制；过程层网走 SV 采样与跳合闸 GOOSE，两者通常物理隔离或用 VLAN 划分。</figcaption>
</figure>

### 61850-5 定义的十个逻辑接口

标准用 IF1–IF10 标记信息流，写规范和做网络设计时按接口谈需求，比按“哪根网线”谈更准确。

| 接口 | 信息流 | 典型实现 |
|---|---|---|
| IF1 | 间隔层与站控层之间的保护数据交换 | MMS 报告 |
| IF2 | 间隔层与远方保护之间的保护数据交换 | 光纤纵差通道 / 90-1 |
| IF3 | 间隔层内部数据交换 | 装置内部 |
| IF4 | 过程层的 CT/VT 瞬时值传输 | **SV** |
| IF5 | 过程层与间隔层之间的控制数据交换 | **GOOSE**（跳闸、位置） |
| IF6 | 间隔层与站控层之间的控制数据交换 | MMS 控制服务 |
| IF7 | 变电站与远方工程师工作站 | 远程维护通道 |
| IF8 | 间隔之间的直接数据交换（联锁、失灵） | **GOOSE** |
| IF9 | 站控层内部数据交换 | MMS |
| IF10 | 变电站与控制中心（调度） | 104 / 90-2 |

## 数据模型：从 IED 到数据属性 {data-n="SECTION 03"}

这是 61850 的心脏。一切服务、一切报文，最终都在操作这棵树上的某个节点。
{.lead}

<figure>
<svg aria-label="61850 数据模型层次" role="img" viewbox="0 0 780 320" xmlns="http://www.w3.org/2000/svg">
<style>
      .n{fill:#F4F6F2;stroke:#96A199;stroke-width:1.2}
      .t1{font-family:"IBM Plex Mono",monospace;font-size:12px;fill:#141B19;font-weight:500}
      .t2{font-family:"Noto Sans SC",sans-serif;font-size:11px;fill:#4E5A55}
      .ar{stroke:#96A199;stroke-width:1.2;fill:none;marker-end:url(#a)}
    </style>
<defs><marker id="a" markerheight="7" markerwidth="7" orient="auto" refx="6" refy="3.5"><path d="M0 0 L7 3.5 L0 7 z" fill="#96A199"></path></marker></defs>
<rect class="n" height="46" rx="3" style="stroke:#B3282D;stroke-width:2" width="170" x="10" y="14"></rect>
<text class="t1" x="24" y="34">Physical Device</text><text class="t2" x="24" y="51">IED · 一个 IP 地址</text>
<rect class="n" height="46" rx="3" width="170" x="10" y="80"></rect>
<text class="t1" x="24" y="100">Server</text><text class="t2" x="24" y="117">通信访问点 AccessPoint</text>
<rect class="n" height="46" rx="3" width="170" x="10" y="146"></rect>
<text class="t1" x="24" y="166">Logical Device</text><text class="t2" x="24" y="183">LD · 功能分组，如 PROT</text>
<rect class="n" height="46" rx="3" width="170" x="10" y="212"></rect>
<text class="t1" x="24" y="232">Logical Node</text><text class="t2" x="24" y="249">LN · 如 XCBR1</text>
<rect class="n" height="34" rx="3" width="170" x="10" y="278"></rect>
<text class="t1" x="24" y="300">Data Object → Attribute</text>
<path class="ar" d="M95 60 v18"></path><path class="ar" d="M95 126 v18"></path><path class="ar" d="M95 192 v18"></path><path class="ar" d="M95 258 v18"></path>
<line stroke="#C9D0C8" stroke-dasharray="3 3" x1="200" x2="200" y1="20" y2="310"></line>
<text class="t1" style="fill:#B3282D" x="222" y="34">AA1E1Q01</text>
<text class="t2" x="222" y="51">装置名，在 SCL 的 IED 元素里定义</text>
<text class="t1" x="222" y="100">一台 IED 可有多个 AccessPoint（站控层口 / 过程层口）</text>
<text class="t2" x="222" y="117">Server 之下才是模型；ACSI 关联建立在 Server 上</text>
<text class="t1" style="fill:#B3282D" x="222" y="166">AA1E1Q01<tspan style="fill:#2E7D4F">CTRL</tspan></text>
<text class="t2" x="222" y="183">LDevice inst="CTRL"；每个 LD 必须含 LLN0 与 LPHD</text>
<text class="t1" x="222" y="232">前缀 + 类名 + 实例号：<tspan style="fill:#B3282D">Q0</tspan> CSWI <tspan style="fill:#B3282D">1</tspan></text>
<text class="t2" x="222" y="249">类名 4 字符且必须来自 7-4/7-420 的兼容表</text>
<text class="t1" x="222" y="292">Pos（DO，CDC=DPC） → stVal / q / t / ctlVal …</text>
<text class="t2" x="222" y="309">DO 名来自标准，DA 构成由 CDC 决定</text>
</svg>
<figcaption>层次结构。约束是严格的：LN 类名不能自造，DO 名尽量用标准名，只有前缀和实例号由工程决定。</figcaption>
</figure>

### 命名规则的硬性约束

- **LD 名** = IED 名 + LDevice 的 inst。在 MMS 层这是 Domain 名，长度上限 64 字符（Ed1 为 32），实际工程建议控制在 30 以内。
- **LN 名** = 可选前缀（≤6 字符，用于区分同类功能的用途，如 `Q0`、`PROT`）+ 4 字符标准类名 + 实例号（≥1 的整数）。
- **LLN0** 是特殊 LN：每个 LD 必须且只能有一个，无前缀无实例号。数据集、GOOSE 控制块、报告控制块、定值组控制块通常都挂在 LLN0 下。
- **LPHD1** 描述物理装置本身：铭牌 `PhyNam`、健康 `PhyHealth`、上电指示 `Proxy`。
- DO 名允许厂家扩展，但必须在 SCL 的 DataTypeTemplates 里完整声明；扩展名建议加厂家前缀避免与未来标准冲突。

### 一个真实的间隔模型

```
// 220kV 线路间隔测控装置的典型分解
AA1E1Q01CTRL           // LD：控制
 ├─ LLN0                 // 数据集 / 控制块 / 定值组的容器
 ├─ LPHD1                // 物理装置信息
 ├─ Q0CSWI1              // 断路器开关控制
 │   ├─ Pos  [DPC]  分合位置 + 控制
 │   ├─ Loc  [SPS]  就地/远方
 │   └─ Beh  [ENS]  行为状态
 ├─ Q0CILO1              // 联锁：EnaOpn / EnaCls
 ├─ Q0XCBR1              // 断路器本体（过程层映射）
 ├─ Q1CSWI1 / Q1XSWI1   // 隔离开关
 └─ MMXU1               // 三相测量：A/PhV/W/Var/Hz

AA1E1Q01PROT           // LD：保护
 ├─ LLN0
 ├─ PDIS1..5            // 距离保护 I~V 段
 ├─ PTOC1              // 过流
 ├─ PTRC1              // 跳闸逻辑汇总 → Tr / Op
 ├─ RREC1              // 重合闸
 ├─ RBRF1              // 断路器失灵
 └─ RFLO1              // 故障测距
```

> [!NOTE] 建模的自由度
> 标准规定了积木，没规定房子。同一个“三段式过流保护”，A 厂可能建成 `PTOC1/2/3`，B 厂建成一个 `PTOC1` 带三组定值。两者都合规——这正是互换性做不到的根本原因。国家电网/南网的《智能变电站建模规范》就是在标准之上再收紧一层。

## 逻辑节点全表 {data-n="SECTION 04"}

LN 类名首字母决定所属功能组。记住首字母分组，看到陌生的 LN 也能猜个八九不离十。
{.lead}

| 组 | 含义 | 常用逻辑节点 |
|---|---|---|
| L | 系统类 | LLN0 LPHD LCCH LGOS LSVS LTRK LTIM LTMS |
| P | 保护功能 | PDIF差动 PDIS距离 PTOC过流 PIOC瞬时过流 PTOV过压 PTUV低压 PTRC跳闸条件 PSCH纵联 PHAR谐波制动 PFRC频率 PVOC压控过流 PDIR方向 PTEF零序方向 PMRI电机重起 |
| R | 保护相关 | RREC重合闸 RBRF失灵 RSYN同期 RDRE录波 RFLO测距 RPSB振荡闭锁 RDIR方向元件 RADR/RBDR录波通道 |
| C | 监督控制 | CSWI开关控制 CILO联锁 CALH告警 CPOW合闸角控制 CSYN |
| A | 自动控制 | ANCR中性点 AVCO电压控制 ATCC有载调压 ARCO无功 ARIS上升率 |
| M | 计量与测量 | MMXU三相测量 MMXN单相 MMTR电能 MSQI序分量 MHAI谐波 MSTA统计 MDIF差流测量 |
| S | 传感器与监测 | SIMG绝缘气体 SIML绝缘油 SARC电弧 SPDC局放 SOPM光学监测 |
| T | 互感器 | TCTR电流互感器 TVTR电压互感器 TFLW流量 TTMP温度 |
| X | 开关设备 | XCBR断路器 XSWI隔离/接地开关 |
| Y | 电力变压器 | YPTR变压器 YLTC有载分接头 YEFN接地变 YPSH并联补偿 |
| Z | 其他一次设备 | ZBAT蓄电池 ZCAP电容器 ZCAB电缆 ZLIN线路 ZGEN发电机 ZMOT电动机 ZREA电抗器 ZSAR避雷器 ZBSH套管 ZTCF/ZTCR调谐 |
| G | 通用功能 | GGIO通用输入输出 GAPC通用自动 GSAL安全告警 GLOG |
| I | 接口与归档 | IHMI人机界面 IARC归档 ITCI远动控制 ITMI远动监视 |
| Q | 电能质量 | QFVR频率变动 QVVR电压变动 QVUB不平衡 QITR/QIUB 电流 |
| K | 机械/机构 | KFAN风扇 KPMP泵 KTNK油箱 KVLV阀门 KFIL滤网 |
| D / F / H | DER控制 / 功能块 / 水电机械 | DRCT DRCS（7-420）· FCNT FSPT · HTUR HGEN HSPD（7-410） |

### 三个必须吃透的 LN

#### XCBR — 断路器

<div class="kv">
<dt>Pos</dt><dd>DPC，双点位置。<code>stVal</code>：0=中间态 1=分 2=合 3=坏值。合分靠 <code>ctlVal</code>（true=合）。</dd>
<dt>BlkOpn / BlkCls</dt><dd>SPC，闭锁分闸/合闸。</dd>
<dt>OpCnt</dt><dd>INS，操作次数累计。</dd>
<dt>CBOpCap</dt><dd>ENS，断路器操作能力（是否有足够储能）。</dd>
<dt>SumSwARs</dt><dd>BCR，累计开断电流平方和（触头磨损评估）。</dd>
</div>

#### PTRC — 跳闸逻辑

<div class="kv">
<dt>Tr</dt><dd>ACT，跳闸出口。<code>general</code> 为总跳，<code>phsA/B/C</code> 为分相，<code>neut</code> 零序。GOOSE 跳闸报文里传的通常就是它。</dd>
<dt>Op</dt><dd>ACT，保护动作（与 Tr 区分：Op 是本 LN 判据动作，Tr 是最终出口）。</dd>
<dt>Str</dt><dd>ACD，启动，带方向信息 <code>dirGeneral</code>：unknown/forward/backward/both。</dd>
</div>

#### MMXU — 三相测量

<div class="kv">
<dt>A / PhV / PPV</dt><dd>WYE 或 DEL 类型：相电流、相对地电压、线电压，各含 phsA/phsB/phsC/neut/net/res 分量，每分量是 CMV（含幅值 mag 与相角 ang）。</dd>
<dt>W / VAr / VA</dt><dd>WYE，有功/无功/视在功率。</dd>
<dt>TotW / TotVAr / TotPF</dt><dd>MV，三相总量与功率因数。</dd>
<dt>Hz</dt><dd>MV，频率。</dd>
</div>

> [!NOTE] MV 的读法
> 一个 MV（测量值）里有 `instMag`（瞬时值）、`mag`（经死区处理后的值）、`range`（越限区间）、`q`、`t`、`units`、`db`（死区，单位是量程的 0.001%）、`sVC`（换算系数）。**报告和读取用 `mag`，不用 `instMag`**——死区就是为了抑制模拟量刷屏而存在的。

## 功能约束 FC {data-n="SECTION 05"}

同一个 DO 下的属性用途不同：有的是实时状态，有的是配置参数，有的是控制入口。FC 就是给数据属性打的用途标签，它在 MMS 命名里会作为路径的一段实际出现。
{.lead}

| FC | 全称 | 含义与典型属性 |
|---|---|---|
| ST | Status information | 状态值，只读。`stVal, q, t, general, phsA` |
| MX | Measurands | 模拟测量值，只读。`mag, cVal, instMag, range` |
| CO | Control | 控制入口。`Oper, SBO, SBOw, Cancel` |
| SP | Setpoint | 可读写的设定值（非定值组）。`setVal` |
| SG | Setting group | 当前生效定值组的值，只读。 |
| SE | Setting group editable | 正在编辑的定值组，可写，需确认后生效。 |
| SV | Substitution | 替代值。`subEna, subVal, subQ, subID` |
| CF | Configuration | 配置参数。`ctlModel, units, db, sVC, minVal, maxVal` |
| DC | Description | 描述。`d, dU, cdcNs, dataNs` |
| EX | Extended definition | 扩展命名空间定义。 |
| BL | Blocking | 闭锁相关属性。 |
| SR | Service response | 服务跟踪响应（Ed2 的 LTRK）。 |
| OR | Operate received | 操作接收信息（Ed2）。 |
| BR / RP | Buffered / Unbuffered report | 缓存与非缓存报告控制块。 |
| LG | Logging | 日志控制块。 |
| GO / GS | GOOSE / GSSE control | GOOSE 控制块。 |
| MS / US | Multicast / Unicast SV control | 采样值控制块。 |

```
// 同一个 Pos，不同 FC 指向完全不同的东西
CSWI1.Pos.stVal      [ST]  当前位置，读
CSWI1.Pos.ctlModel   [CF]  控制模式配置，读（有的装置可写）
CSWI1.Pos.Oper.ctlVal[CO]  下发合分命令，写
CSWI1.Pos.subVal     [SV]  人工置数值，写

// 映射到 MMS 后，FC 显式出现在名字里，分隔符变成 $
AA1E1Q01CTRL/CSWI1$ST$Pos$stVal
```

## 公共数据类 CDC {data-n="SECTION 06"}

CDC 规定“一个数据对象由哪些属性构成”。7-4 说 `XCBR.Pos` 的 CDC 是 DPC，7-3 就说清了 DPC 里到底有什么。这是 61850 语义一致性的最后一公里。
{.lead}

| CDC | 类别 | 用途 / 核心属性 |
|---|---|---|
| SPS | 状态 | 单点状态：`stVal(bool) q t` |
| DPS | 状态 | 双点状态：`stVal ∈ {intermediate, off, on, bad-state}` |
| INS | 状态 | 整数状态：`stVal(INT32)`，如 OpCnt |
| ENS | 状态 | 枚举状态：如 Beh、Health、Mod 的当前值 |
| ACT | 状态 | 保护动作：`general phsA phsB phsC neut q t` |
| ACD | 状态 | 带方向的启动：在 ACT 基础上加 `dirGeneral dirPhsA…` |
| SEC | 状态 | 安全违例计数：`cnt sev addr addAddr` |
| BCR | 状态 | 二进制计数器读数（电能脉冲）：`actVal frVal frTm units` |
| HST | 状态 | 直方图（Ed2） |
| MV | 测量 | 单值测量：`instMag mag range q t units db` |
| CMV | 测量 | 复数测量：`cVal.mag cVal.ang`（幅值+相角） |
| SAV | 测量 | 采样值：`instMag q`，专用于 SV 报文 |
| WYE | 测量 | 星形三相组：`phsA phsB phsC neut net res`（每个是 CMV） |
| DEL | 测量 | 三角形组：`phsAB phsBC phsCA` |
| SEQ | 测量 | 序分量：`c1(正序) c2(负序) c3(零序) seqT` |
| HMV / HWYE / HDEL | 测量 | 谐波量版本 |
| SPC | 可控 | 单点可控：`ctlVal stVal q t ctlModel` |
| DPC | 可控 | 双点可控（断路器/隔离开关的标配） |
| INC | 可控 | 整数可控，如 Mod、分接头挡位设定 |
| ENC | 可控 | 枚举可控，如 Mod（Ed2 用 ENC） |
| BSC | 可控 | 步进升降控制（有载调压 `YLTC.TapChg`）：`ctlVal ∈ {stop,lower,higher}` |
| ISC | 可控 | 整数步进控制 |
| APC / BAC | 可控 | 模拟量设定 / 模拟量步进（AGC 功率设定点） |
| SPG ING ENG ASG CURVE | 定值 | 布尔/整数/枚举/模拟量定值、曲线定值：`setVal setMag` |
| ORG | 定值 | 对象引用定值：`setSrcRef`——GOOSE 输入的外部引用就靠它 |
| TSG CSG VSG | 定值 | 时间/相量曲线/可视串定值 |
| DPL | 描述 | 铭牌：`vendor hwRev swRev serNum model location` |
| LPL | 描述 | 逻辑节点铭牌：`vendor swRev d configRev ldNs` |
| CSD | 描述 | 曲线形状描述 |

```
// DPC 展开（双点可控）—— 断路器的完整结构
Pos [DPC]
 ├─ CO ┬ Oper      ┬ ctlVal      BOOLEAN   // true=合 false=分
 │      │           ├ origin     ┬ orCat  // 控制来源类别
 │      │           │            └ orIdent// 操作员标识
 │      │           ├ ctlNum     INT8U    // 命令序号
 │      │           ├ T          Timestamp
 │      │           ├ Test       BOOLEAN
 │      │           └ Check      ┬ synchrocheck
 │      │                        └ interlock-check
 │      ├ SBOw / SBO / Cancel
 ├─ ST ┬ stVal   CODED ENUM {0 中间态,1 分,2 合,3 坏值}
 │      ├ q       Quality
 │      ├ t       Timestamp
 │      ├ stSeld  BOOLEAN  // 已选择（SBO 用）
 │      └ opRcvd/opOk/tOpOk // Ed2 操作跟踪
 ├─ SV ┬ subEna subVal subQ subID
 ├─ CF ┬ ctlModel  ENUM {0 仅状态,1 直控普通,2 SBO普通,3 直控增强,4 SBO增强}
 │      ├ sboTimeout  INT32U   // 选择保持时间 ms
 │      ├ sboClass    ENUM {operate-once, operate-many}
 │      └ operTimeout
 └─ DC ┬ d  dU  cdcNs  dataNs
```

> [!NOTE] orCat 的取值
> `not-supported, bay-control, station-control, remote-control, automatic-bay, automatic-station, automatic-remote, maintenance, process`。事故追忆时判断“是谁跳的闸”，看的就是这个字段加 `orIdent`。

## 品质 Quality 与时标 {data-n="SECTION 07"}

每个过程数据都强制带 `q` 和 `t`。这是 61850 相对老规约最大的工程价值之一：接收方能判断“这个值现在还能不能信”。
{.lead}

### Quality 位域（13 位有效，编码为 BITSTRING(13)）

<figure>
<svg aria-label="Quality 位域结构" role="img" viewbox="0 0 800 190" xmlns="http://www.w3.org/2000/svg">
<style>
      .cell{fill:#F4F6F2;stroke:#96A199;stroke-width:1}
      .bl{font-family:"IBM Plex Mono",monospace;font-size:9.5px;fill:#141B19}
      .bn{font-family:"IBM Plex Mono",monospace;font-size:9px;fill:#7C8781}
      .grp{font-family:"Oswald",sans-serif;font-size:10px;letter-spacing:.14em;fill:#4E5A55}
    </style>
<rect class="cell" height="34" style="fill:#F7E9C4;stroke:#C29200;stroke-width:2" width="92" x="10" y="46"></rect>
<text class="bl" x="22" y="67">validity (2b)</text><text class="bn" x="10" y="94">bit 0-1</text>
<text class="grp" x="10" y="38">有效性</text>
<rect class="cell" height="34" width="428" x="106" y="46"></rect>
<text class="bl" x="118" y="67">detailQual (8b)：overflow · outOfRange · badReference · oscillatory · failure · oldData · inconsistent · inaccurate</text>
<text class="bn" x="106" y="94">bit 2-9</text>
<text class="grp" x="106" y="38">失效细节</text>
<rect class="cell" height="34" style="fill:#DCE9E0;stroke:#2E7D4F;stroke-width:2" width="78" x="538" y="46"></rect>
<text class="bl" x="552" y="67">source (1b)</text><text class="bn" x="538" y="94">bit 10</text>
<text class="grp" x="538" y="38">来源</text>
<rect class="cell" height="34" style="fill:#F2D9DA;stroke:#B3282D;stroke-width:2" width="66" x="620" y="46"></rect>
<text class="bl" x="632" y="67">test (1b)</text><text class="bn" x="620" y="94">bit 11</text>
<text class="grp" x="620" y="38">检修</text>
<rect class="cell" height="34" width="100" x="690" y="46"></rect>
<text class="bl" x="700" y="67">operatorBlocked</text><text class="bn" x="690" y="94">bit 12</text>
<text class="grp" x="690" y="38">闭锁</text>
<text class="bl" style="font-size:11px" x="10" y="128">validity = 00 good · 01 invalid · 10 reserved · 11 questionable</text>
<text class="bl" style="font-size:11px" x="10" y="148">source = 0 process（实测） · 1 substituted（被替代/人工置数）</text>
<text class="bl" style="font-size:11px" x="10" y="168">test = 1 表示该数据来自处于检修状态的装置，接收方必须做检修一致性处理</text>
</svg>
<figcaption>品质字。GOOSE/SV 报文里每个数据后面都跟着它。</figcaption>
</figure>

> [!WARNING] 检修压板不一致
> 这是智能变电站现场最经典的事故源。发送方投检修（q.test=1）、接收方未投时，接收方**必须把该 GOOSE 数据视为无效、不参与跳闸逻辑**，但仍应正常刷新链路状态。双方都投或都不投时正常处理。Ed2 引入独立的 `simulation` 标志位（在 GOOSE/SV 帧头，与 q.test 分离），配合 LPHD 的 `Sim` 数据实现"测试仪注入优先"，请务必区分这两个概念。

### 时标 Timestamp

8 字节：前 4 字节是自 1970-01-01 UTC 起的秒数（SecondSinceEpoch），后 3 字节是秒的小数部分（分辨率约 60ns），最后 1 字节是 **TimeQuality**：

<div class="kv">
<dt>LeapSecondsKnown</dt><dd>是否已知闰秒。</dd>
<dt>ClockFailure</dt><dd>时钟故障，时标不可信。</dd>
<dt>ClockNotSynchronized</dt><dd>未与外部时源同步——<b>失步后必须置 1</b>，否则会误导事故分析。</dd>
<dt>TimeAccuracy</dt><dd>5 位，表示秒小数部分中有效位的位数，0–24，31 表示未指定。</dd>
</div>

时标语义也很关键：变位事件的 `t` 应当是**状态实际发生的时刻**（尽量接近采样/开入去抖后的时刻），不是发报文的时刻，也不是应用处理完的时刻。这一点在做 SOE 精度测试时反复被验证。

## ACSI 抽象服务 {data-n="SECTION 08"}

61850-7-2 定义了一组与通信栈无关的服务。理解它们，再去看 MMS 抓包就是“翻译工作”而已。
{.lead}

| 服务类别 | 主要服务 | 说明 |
|---|---|---|
| 关联 | Associate · Abort · Release | 建立/异常中断/正常释放两点连接，可带认证 |
| 模型浏览 | GetServerDirectory · GetLogicalDeviceDirectory · GetLogicalNodeDirectory · GetDataDirectory · GetDataDefinition | 自描述的实现基础，逐层向下遍历 |
| 数据读写 | GetDataValues · SetDataValues | 按对象引用读写 |
| 数据集 | GetDataSetValues · SetDataSetValues · CreateDataSet · DeleteDataSet · GetDataSetDirectory | 数据集是报告/GOOSE/日志的内容载体；动态数据集可在线创建 |
| 替代 | SetDataValues(FC=SV) | 人工置数，把 subVal 顶替 stVal |
| 定值组 | SelectActiveSG · SelectEditSG · SetSGValues · ConfirmEditSGValues · GetSGValues · GetSGCBValues | 切换运行定值组、编辑非运行组 |
| 报告 | Report · GetBRCBValues · SetBRCBValues · GetURCBValues · SetURCBValues | 服务端主动上送变化数据 |
| 日志 | QueryLogByTime · QueryLogAfter · GetLCBValues · SetLCBValues | 装置内部历史事件库，可按时间检索 |
| GOOSE | SendGOOSEMessage · GetGoCBValues · SetGoCBValues · GetGoReference | 组播快速报文 |
| 采样值 | SendMSVMessage · SendUSVMessage · Get/SetMSVCBValues | 组播/单播采样值 |
| 控制 | Select · SelectWithValue · Operate · Cancel · CommandTermination · TimeActivatedOperate | 见 §12 |
| 文件传输 | GetFile · SetFile · DeleteFile · GetFileAttributeValues | 取录波 COMTRADE、下装配置 |
| 时间 | TimeSynchronization | 实际由 SNTP/PTP 承担，不走 MMS |
| 跟踪（Ed2） | LTRK 下的 CST/GoCBTrk/RpCBTrk 等 | 把“谁调用了什么服务、结果如何”本身建成数据对象，可被报告 |

> [!NOTE] 数据集 DataSet
> 它是 61850 里唯一“批量”的概念，也是性能关键。一个数据集是若干 FCDA（功能约束数据属性）的有序列表，例如 `<FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>`。GOOSE 的收发双方必须对数据集的**成员顺序和类型完全一致**，因为 GOOSE 报文里只有值、没有名字——顺序错位就是最难查的故障。

## 报告与日志 {data-n="SECTION 09"}

报告是站控层获取变位与测量的主通道。它是“订阅—上送”模型：客户端使能控制块，服务端在触发条件满足时主动推送。
{.lead}

### 两种报告控制块

<div class="grid g2">
<div class="card"><div class="h">URCB · 非缓存报告</div><p>连接断开期间产生的事件<b>直接丢弃</b>。每个客户端一个实例（rptID 带索引）。用于对连续性要求不高的场合，如遥测刷新。</p></div>
<div class="card"><div class="h">BRCB · 缓存报告</div><p>断链期间事件<b>存入内部缓冲区</b>，重连后按 EntryID 续传。SOE、保护动作事件必须走 BRCB，否则通信抖动就会丢事件。</p></div>
</div>

### 控制块属性

| 属性 | 作用 |
|---|---|
| RptID | 报告标识，客户端据此区分来源 |
| RptEna | 使能开关，客户端写 TRUE 才开始上送 |
| DatSet | 关联的数据集引用 |
| ConfRev | 配置版本号，数据集成员变更时必须递增，客户端用它检测配置不匹配 |
| OptFlds | 可选字段位图：sequence-number、report-time-stamp、reason-for-inclusion、data-set-name、data-reference、buffer-overflow、entryID、conf-revision |
| BufTm | 缓冲时间(ms)：首个变化发生后等待这么久，把期间的其他变化打包进同一报文。设为 0 则来一个发一个 |
| TrgOps | 触发条件：**dchg** 数据变化 / **qchg** 品质变化 / **dupd** 数据更新 / **integrity** 周期完整性 / **GI** 总召唤 |
| IntgPd | 完整性周期(ms)，配合 integrity 使用，周期性上送全数据集 |
| GI | 写 TRUE 触发一次总召 |
| SqNum / EntryID / TimeOfEntry | 报文序号 / 缓存条目唯一标识 / 入库时间（BRCB 专有） |
| Owner | 当前占用该控制块的客户端标识 |
| ResvTms（Ed2） | BRCB 预留时间，断链后保留缓冲的时长 |

> [!NOTE] 工程要点
> **dchg 与 dupd 的区别**：dchg 是值真的变了；dupd 是值被重新计算/刷新（即使没变）。遥测通常配 dchg + 死区 db，再加一个较长的 IntgPd 兜底；遥信配 dchg + qchg。<br>**控制块是排他资源**：一个 URCB 实例同一时刻只能被一个客户端使能。双机监控系统要保证每台主机用不同实例，否则会出现"抢报告"。

### 日志 Log

日志把事件写进装置内部的循环存储区，由 LCB（日志控制块）控制记录条件（同样有 TrgOps）。客户端事后用 `QueryLogByTime` 或 `QueryLogAfter(entryID)` 检索。它与 BRCB 的区别：BRCB 是推、面向订阅者；Log 是拉、面向历史查询，且不因客户端连接与否而改变记录行为。

## GOOSE {data-n="SECTION 10"}

Generic Object Oriented Substation Event。它替代的是保护屏之间的硬接线电缆：跳闸、闭锁、联锁、失灵启动。设计目标是在 4ms 内送达，且在网络丢包时仍然可靠。
{.lead}

### 为什么它不用 TCP

GOOSE 直接封装在以太网帧上（EtherType `0x88B8`），**没有 IP、没有 TCP**。可靠性不靠重传确认，而靠**周期性重复发送**：只要网络还通，接收方总会在很短时间内再次收到当前状态。这是一种"状态重复"而非"事件传递"的语义——即使某一帧丢了，下一帧携带的仍是完整的当前值。

### 重传机制

<figure>
<svg aria-label="GOOSE 重传时序" role="img" viewbox="0 0 780 230" xmlns="http://www.w3.org/2000/svg">
<style>
      .ax{stroke:#7C8781;stroke-width:1.2}
      .pl{stroke:#B3282D;stroke-width:2.5}
      .pl2{stroke:#2E7D4F;stroke-width:2.5}
      .tt{font-family:"IBM Plex Mono",monospace;font-size:10px;fill:#4E5A55}
      .tz{font-family:"Noto Sans SC",sans-serif;font-size:11px;fill:#141B19}
    </style>
<line class="ax" x1="40" x2="750" y1="160" y2="160"></line>
<text class="tt" x="700" y="178">时间 →</text>
<!-- 稳态 -->
<line class="pl2" x1="60" x2="60" y1="160" y2="100"></line>
<line class="pl2" x1="150" x2="150" y1="160" y2="100"></line>
<line class="pl2" x1="240" x2="240" y1="160" y2="100"></line>
<text class="tt" x="90" y="94">T0（稳态心跳，典型 1000–5000ms）</text>
<text class="tt" x="52" y="176">sq++</text>
<!-- 事件 -->
<line stroke="#C29200" stroke-dasharray="4 3" stroke-width="2" x1="300" x2="300" y1="60" y2="170"></line>
<text class="tz" style="fill:#8A6800" x="284" y="52">状态变位</text>
<line class="pl" x1="302" x2="302" y1="160" y2="80"></line>
<line class="pl" x1="316" x2="316" y1="160" y2="90"></line>
<line class="pl" x1="340" x2="340" y1="160" y2="90"></line>
<line class="pl" x1="382" x2="382" y1="160" y2="95"></line>
<line class="pl" x1="452" x2="452" y1="160" y2="100"></line>
<line class="pl2" x1="562" x2="562" y1="160" y2="100"></line>
<line class="pl2" x1="672" x2="672" y1="160" y2="100"></line>
<text class="tt" x="306" y="74">T1</text><text class="tt" x="322" y="84">T1</text>
<text class="tt" x="350" y="84">T2</text><text class="tt" x="392" y="88">T3</text>
<text class="tt" x="462" y="94">→ 回到 T0</text>
<text class="tt" x="298" y="176">stNum++ , sqNum=0</text>
<text class="tt" x="452" y="192">sqNum 持续递增，stNum 不变</text>
<text class="tz" x="40" y="216">首帧最快（T1 典型 2–4ms），随后间隔逐级加倍，直到恢复稳态心跳周期 T0</text>
</svg>
<figcaption>变位后立即发送、快速重发数次、再逐步退回心跳。丢一两帧不影响功能。</figcaption>
</figure>

### 报文关键字段

| 字段 | 含义与用法 |
|---|---|
| 目的 MAC | 组播地址，标准建议范围 `01-0C-CD-01-00-00 ~ 01-0C-CD-01-01-FF`（GOOSE） |
| 802.1Q Tag | VLAN ID 做流量隔离，**Priority 通常设 4（跳闸类可更高）**，保证交换机优先转发 |
| APPID | 2 字节应用标识，GOOSE 建议 `0x0000–0x3FFF`，用于订阅方快速过滤 |
| gocbRef | 发送方 GOOSE 控制块引用，如 `AA1E1Q01PROT/LLN0$GO$gcb01` |
| datSet | 数据集引用 |
| goID | 用户自定义标识串 |
| t | 本次**状态变化**发生的时刻（stNum 递增时刷新，重传时不变） |
| stNum | 状态号：数据集内任一值变化则 +1 |
| sqNum | 序号：每重传一次 +1；stNum 递增时归 0 |
| timeAllowedtoLive | TAL：告诉订阅方“下一帧最迟何时到”。**超时未收到 → 判 GOOSE 中断**，通常取当前重传间隔的 2–3 倍 |
| confRev | 配置版本，数据集变更必须递增 |
| ndsCom | needs commissioning，为 TRUE 表示配置不完整，订阅方应拒绝使用 |
| test / simulation | 检修标志 / 仿真标志（Ed2 在保留位中定义 simulation） |
| numDatSetEntries | 数据集成员数，订阅方用来校验一致性 |
| allData | 按数据集顺序排列的值序列，ASN.1 BER 编码，无名字 |

### 订阅方必须做的检查

1. **链路监视**：TAL 超时 → 置 GOOSE 中断告警（对应 LGOS 的 `St`=false、`StNum`、`LastStNum`）。这是 61850 的一大优势：断线可被发现，硬接线断了没人知道。
2. **stNum 跳变检测**：stNum 突然大幅跳变或倒退，说明发送方重启或有伪造帧。
3. **confRev / numDatSetEntries / 类型**比对：与本地 CID 中订阅配置不一致 → 拒绝并告警。
4. **检修一致性**处理（见 §07）。
5. **ndsCom=TRUE 时不采用**数据。

> [!WARNING] 带宽与风暴
> GOOSE 是组播，交换机默认会向所有端口泛洪。必须靠 **VLAN 划分 + 静态组播过滤（或 GMRP）**把每条 GOOSE 只送到订阅者端口，否则一台装置的 GOOSE 抖动会冲击全网。61850-90-4 专门讲这套网络工程方法。

### R-GOOSE（61850-90-5）

把 GOOSE 封装进 UDP/IP 组播，从而可以跨路由器、跨广域网传输，用于站间保护与广域测量。带有基于 GDOI 的密钥分发和 HMAC 签名。代价是延迟与抖动不再受二层保证，需要谨慎评估。

## 采样值 SV {data-n="SECTION 11"}

合并单元把电子式互感器（或常规互感器经采集）的电流电压数字化，以固定频率组播出去。保护装置不再接模拟电缆，而是订阅数据流。
{.lead}

<div class="kv">
<dt>EtherType</dt><dd><code>0x88BA</code>，同样二层直发、组播、带 VLAN 优先级</dd>
<dt>组播 MAC</dt><dd>建议范围 <code>01-0C-CD-04-00-00 ~ 01-0C-CD-04-01-FF</code></dd>
<dt>APPID</dt><dd>建议 <code>0x4000–0x7FFF</code></dd>
<dt>控制块</dt><dd>MSVCB（组播，FC=MS）/ USVCB（单播，FC=US）</dd>
</div>

### 9-2LE 实施导则

原始 9-2 留了太多自由度，UCA 用户组发布了 **9-2LE（Light Edition）**收敛为两档配置，工程上说的“9-2 点对点/组网”基本都指它：

| 用途 | 每周波采样点 | 50Hz 采样率 | 60Hz | 每帧 ASDU 数 |
|---|---|---|---|---|
| 保护 | 80 | 4000 Hz | 4800 Hz | 1 |
| 计量 / 录波 | 256 | 12800 Hz | 15360 Hz | 8 |

### ASDU 内容

```
savPdu
 ├─ noASDU        // 本帧包含的 ASDU 个数
 └─ seqASDU[]
     ├─ svID       // 采样值标识（订阅匹配用）
     ├─ datSet     // 可选
     ├─ smpCnt     // 采样计数器，每秒回绕（如 0..3999）
     ├─ confRev    // 配置版本
     ├─ refrTm     // 刷新时刻，可选
     ├─ smpSynch   // 0 未同步 / 1 本地时钟 / 2 全局时钟（Ed2）
     ├─ smpRate    // 可选
     └─ seqData    // 8 组：i1 i2 i3 i4(中性) v1 v2 v3 v4(中性)
          每组 = INT32 值 + Quality(4字节)

// 9-2LE 定标：电流 1 LSB = 1 mA ；电压 1 LSB = 10 mV
// 即 INT32=1000 表示 1A；INT32=10000 表示 100V
```

> [!WARNING] SV 的三个致命点
> **① 同步**：多个 MU 的采样必须同源同步，否则差动保护会算出虚假差流。`smpSynch` 失效时保护应闭锁差动。<br>
> **② 带宽**：一路保护级 SV 约 4000 帧/秒、每帧百余字节，接近 5–6 Mbps；一个间隔多路叠加，加上 GOOSE，百兆口很快就紧张。<br>
> **③ 抖动**：SV 对延迟抖动极敏感，过程层网络必须做优先级与流量隔离，尽量避免与其他业务混跑。

**点对点 vs 组网**：点对点（MU 直连保护装置光口）延迟确定、无风暴风险，是保护的首选；组网方式便于共享给录波、计量、母差，但需要严格的网络设计。国内智能变电站普遍采用"保护点对点 + 其他组网"的折中。

## 控制模型与 SBO {data-n="SECTION 12"}

遥控是最不能出错的服务。61850 用 `ctlModel` 定义了四种严格程度递增的控制流程。
{.lead}

| ctlModel | 模式 | 流程 | 适用 |
|---|---|---|---|
| 0 | status-only | 不可控，只能读状态 | 纯监视量 |
| 1 | direct-with-normal-security | Operate → 立即响应（+ 状态变化） | 软压板、内部标志 |
| 2 | sbo-with-normal-security | Select → Operate | 较少使用 |
| 3 | direct-with-enhanced-security | Operate → 响应 → **CommandTermination**（含执行结果） | 软压板、部分调度直控 |
| 4 | sbo-with-enhanced-security | SelectWithValue → Operate → CommandTermination | **断路器、隔离开关的标准做法** |

### SBO 增强安全时序

<figure>
<svg aria-label="SBO 增强安全控制时序图" role="img" viewbox="0 0 760 300" xmlns="http://www.w3.org/2000/svg">
<style>
      .ln{stroke:#B6BEB6;stroke-width:1.2}
      .msg{stroke:#141B19;stroke-width:1.5;marker-end:url(#m)}
      .msgr{stroke:#2E7D4F;stroke-width:1.5;marker-end:url(#mg);stroke-dasharray:5 3}
      .tx{font-family:"IBM Plex Mono",monospace;font-size:10.5px;fill:#141B19}
      .tz{font-family:"Noto Sans SC",sans-serif;font-size:10.5px;fill:#4E5A55}
      .hd{font-family:"Oswald",sans-serif;font-size:11px;letter-spacing:.14em;fill:#141B19}
    </style>
<defs>
<marker id="m" markerheight="7" markerwidth="7" orient="auto" refx="6" refy="3.5"><path d="M0 0 L7 3.5 L0 7 z" fill="#141B19"></path></marker>
<marker id="mg" markerheight="7" markerwidth="7" orient="auto" refx="6" refy="3.5"><path d="M0 0 L7 3.5 L0 7 z" fill="#2E7D4F"></path></marker>
</defs>
<text class="hd" x="40" y="18">CLIENT · 监控后台</text>
<text class="hd" x="500" y="18">SERVER · 测控 IED</text>
<line class="ln" x1="110" x2="110" y1="28" y2="285"></line>
<line class="ln" x1="570" x2="570" y1="28" y2="285"></line>
<line class="msg" x1="110" x2="568" y1="55" y2="55"></line>
<text class="tx" x="150" y="49">SelectWithValue(ctlVal, origin, ctlNum, T, Check)</text>
<text class="tz" x="150" y="70">服务端校验：ctlModel · 联锁 CILO · 就地远方 Loc · 未被他人选中</text>
<line class="msgr" x1="568" x2="112" y1="98" y2="98"></line>
<text class="tx" style="fill:#2E7D4F" x="200" y="92">+ SelectWithValue.Resp（stSeld=true）</text>
<text class="tz" x="200" y="113">进入选择保持期，超时 sboTimeout 后自动撤销</text>
<line class="msg" x1="110" x2="568" y1="150" y2="150"></line>
<text class="tx" x="150" y="144">Operate(同样的 ctlVal / ctlNum)</text>
<text class="tz" x="150" y="165">服务端再次校验参数与选择状态是否一致</text>
<line class="msgr" x1="568" x2="112" y1="192" y2="192"></line>
<text class="tx" style="fill:#2E7D4F" x="230" y="186">+ Operate.Resp（命令已受理，非执行完成）</text>
<line class="msgr" x1="568" x2="112" y1="234" y2="234"></line>
<text class="tx" style="fill:#2E7D4F" x="200" y="228">CommandTermination（+ 成功 / − 失败含 AddCause）</text>
<text class="tz" x="200" y="249">此时一次设备已实际动作，Pos.stVal 随之上报变位</text>
<text class="tz" x="40" y="285">任何一步失败 → 负响应携带 AddCause；客户端可用 Cancel 主动撤销选择</text>
</svg>
<figcaption>“先选后动、动后确认”。Operate 的正响应只表示命令被接受，真正的执行结果在 CommandTermination。</figcaption>
</figure>

### 常见 AddCause（失败原因）

| AddCause | 含义 | 现场排查方向 |
|---|---|---|
| Blocked-by-switching-hierarchy | 被控制层次闭锁 | 装置在"就地"位置，或站控层未取得控制权 |
| Blocked-by-interlocking | 被联锁闭锁 | CILO 的 EnaOpn/EnaCls 为假，检查五防条件 |
| Blocked-by-synchrocheck | 同期条件不满足 | RSYN 判据、压差/角差/频差定值 |
| Select-failed / Object-already-selected | 选择失败/已被他人选中 | 另一客户端未释放选择，等 sboTimeout |
| Command-already-in-execution | 上一命令未结束 | 等待或检查 operTimeout |
| Invalid-position / Position-reached | 位置无效 / 已在目标位置 | 断路器已在合位又下合闸命令 |
| Parameter-change-in-execution | 正在改定值 | 定值下装未完成 |
| Abortion-by-trip | 被保护跳闸中止 | 操作过程中保护动作 |
| Time-limit-over | 超时 | 选择超时或执行超时 |

> [!NOTE] ctlNum 与 T
> Select 与 Operate 的 `ctlNum`、`origin` 必须一致，服务端据此判断是不是同一次操作。`T` 是客户端发起时刻，服务端可用它做防重放（命令太旧则拒绝）。做遥控问题定位时，先把这两个字段抓出来对。

## 定值组 · 替代 · 文件传输 {data-n="SECTION 13"}

### 定值组 SGCB

保护装置常需要多套定值（如“夏季方式/冬季方式”“主接线方式一/二”）。61850 用 SGCB 管理：

<div class="kv">
<dt>NumOfSG</dt><dd>总组数。</dd>
<dt>ActSG</dt><dd>当前运行组号。<code>SelectActiveSG</code> 切换它，切换即时生效。</dd>
<dt>EditSG</dt><dd>当前编辑组号。<code>SelectEditSG</code> 选中后，用 FC=SE 写入新值，最后 <code>ConfirmEditSGValues</code> 才落盘。</dd>
<dt>CnfEdit</dt><dd>确认标志。</dd>
<dt>LActTm / ResvTms</dt><dd>上次切换时刻 / 编辑保留时间。</dd>
</div>

**FC=SG 只读、FC=SE 可写**是最容易踩的坑：读运行定值读 SG，改定值要先选编辑组再写 SE，写完必须确认，否则重启就丢。

### 替代 Substitution

当某个信号源故障（如位置接点坏了），运行人员可以人工置一个值让上层逻辑继续工作。写 `subVal` + `subQ` 并把 `subEna` 置 TRUE，此后 `stVal` 返回替代值，且 `q.source` 变为 **substituted**——接收方永远能分辨这不是实测量。这比在监控后台"人工置数"要干净得多，因为标记跟着数据走。

### 文件传输

用于取录波文件（COMTRADE 的 `.cfg/.dat`）、下装配置、取日志。服务：`GetServerDirectory(FILE)` 列目录、`GetFileAttributeValues` 取属性、`GetFile` 读、`SetFile` 写、`DeleteFile` 删。映射到 MMS 的 FileOpen/FileRead/FileClose 系列。RDRE 逻辑节点里的 `RcdMade` 变位就是"有新录波了"的通知。

### 服务跟踪 LTRK（Ed2）

把服务调用本身变成可观测数据：谁在什么时候调了 Select/Operate、结果如何、AddCause 是什么，全部体现在 `LTRK` 下的跟踪 DO（如 `CmdTrk`、`RpCBTrk`、`GoCBTrk`、`SgcbTrk`）里，并可被报告上送。这让"后台没收到遥控回应"这类问题第一次有了标准化的证据链。

## MMS 映射与通信栈 {data-n="SECTION 14"}

ACSI 的绝大部分服务（除 GOOSE/SV）都映射到 MMS（ISO 9506，制造报文规范）之上。这是 61850-8-1 的内容。
{.lead}

<figure>
<svg aria-label="61850 通信栈对比" role="img" viewbox="0 0 760 300" xmlns="http://www.w3.org/2000/svg">
<style>
      .s{fill:#F4F6F2;stroke:#96A199;stroke-width:1.2}
      .h{font-family:"Oswald",sans-serif;font-size:10.5px;letter-spacing:.14em;fill:#4E5A55}
      .l{font-family:"IBM Plex Mono",monospace;font-size:11px;fill:#141B19}
    </style>
<text class="h" x="20" y="16">MMS 客户端/服务端（站控层）</text>
<rect class="s" height="28" style="fill:#F7E9C4;stroke:#C29200" width="200" x="20" y="24"></rect><text class="l" x="34" y="43">ACSI (61850-7-2)</text>
<rect class="s" height="28" width="200" x="20" y="54"></rect><text class="l" x="34" y="73">MMS (ISO 9506)</text>
<rect class="s" height="28" width="200" x="20" y="84"></rect><text class="l" x="34" y="103">ACSE / Presentation</text>
<rect class="s" height="28" width="200" x="20" y="114"></rect><text class="l" x="34" y="133">Session (ISO 8327)</text>
<rect class="s" height="28" width="200" x="20" y="144"></rect><text class="l" x="34" y="163">COTP / TPKT (RFC1006)</text>
<rect class="s" height="28" width="200" x="20" y="174"></rect><text class="l" x="34" y="193">TCP :102</text>
<rect class="s" height="28" width="200" x="20" y="204"></rect><text class="l" x="34" y="223">IPv4</text>
<rect class="s" height="28" style="fill:#DCE9E0;stroke:#2E7D4F" width="200" x="20" y="234"></rect><text class="l" x="34" y="253">Ethernet 802.3</text>
<text class="h" x="270" y="16">GOOSE</text>
<rect class="s" height="28" style="fill:#F7E9C4;stroke:#C29200" width="200" x="270" y="24"></rect><text class="l" x="284" y="43">ACSI GOOSE 服务</text>
<rect class="s" height="88" width="200" x="270" y="54"></rect><text class="l" x="284" y="86">ASN.1 BER 编码</text><text class="l" x="284" y="106">（跳过 4–6 层）</text>
<rect class="s" height="88" style="fill:#F2D9DA;stroke:#B3282D" width="200" x="270" y="144"></rect><text class="l" x="284" y="182">直接映射到链路层</text><text class="l" x="284" y="202">EtherType 0x88B8</text>
<rect class="s" height="28" style="fill:#DCE9E0;stroke:#2E7D4F" width="200" x="270" y="234"></rect><text class="l" x="284" y="253">Ethernet 802.3 + 802.1Q</text>
<text class="h" x="520" y="16">SAMPLED VALUES</text>
<rect class="s" height="28" style="fill:#F7E9C4;stroke:#C29200" width="200" x="520" y="24"></rect><text class="l" x="534" y="43">ACSI SV 服务</text>
<rect class="s" height="88" width="200" x="520" y="54"></rect><text class="l" x="534" y="96">ASN.1 BER 编码</text>
<rect class="s" height="88" style="fill:#F2D9DA;stroke:#B3282D" width="200" x="520" y="144"></rect><text class="l" x="534" y="182">EtherType 0x88BA</text><text class="l" x="534" y="202">周期组播</text>
<rect class="s" height="28" style="fill:#DCE9E0;stroke:#2E7D4F" width="200" x="520" y="234"></rect><text class="l" x="534" y="253">Ethernet 802.3 + 802.1Q</text>
<text class="l" style="font-size:10px;fill:#7C8781" x="20" y="285">慢速、可靠、面向连接　　　　　　　　　　快速、组播、无连接　　　　　　　　　　　高速周期、组播、无连接</text>
</svg>
<figcaption>三条通道的栈结构。GOOSE/SV 为了低延迟牺牲了路由能力（90-5 的 R-GOOSE 除外）。</figcaption>
</figure>

### ACSI → MMS 的对应关系

| ACSI 概念 | MMS 对应 |
|---|---|
| Server | VMD（虚拟制造设备） |
| Logical Device | Domain |
| LN / DO / DA | Named Variable（结构化命名变量） |
| DataSet | Named Variable List |
| Associate / Release | Initiate / Conclude |
| GetDataValues / SetDataValues | Read / Write |
| GetServerDirectory 等 | GetNameList |
| GetDataDefinition | GetVariableAccessAttributes |
| Report | InformationReport（非确认服务） |
| Log 查询 | ReadJournal |
| 文件服务 | FileOpen / FileRead / FileClose / FileDirectory |
| Control (Oper) | Write 到 `…$CO$…$Oper` 结构 |

```
// 命名转换规则：ACSI 用 "." ，MMS 用 "$"，并把 FC 插到 LN 之后
ACSI:  AA1E1Q01CTRL/Q0CSWI1.Pos.stVal
MMS :  AA1E1Q01CTRL / Q0CSWI1$ST$Pos$stVal
       └── Domain ──┘ └──── Named Variable ────┘

// 控制块的引用
ACSI:  AA1E1Q01CTRL/LLN0.RP.urcb01
MMS :  AA1E1Q01CTRL / LLN0$RP$urcb01
```

> [!NOTE] 抓包提示
> MMS 跑在 **TCP 102** 端口。Wireshark 里过滤 `mms` 就能看到解析后的服务名。第一次连接会看到 Initiate 协商 PDU 大小与嵌套深度，然后是大量 GetNameList（客户端在"读模型"），之后才是 Read/Write/InformationReport。如果客户端每次上线都要花几十秒，通常就是在遍历一个过于庞大的模型——考虑让客户端缓存 CID 而不是在线读取。

## SCL 配置语言 {data-n="SECTION 15"}

SCL 是 61850 工程化的关键。没有它，自描述模型只能靠在线读取，系统级的订阅关系无法离线校验，多厂家协同就无从谈起。
{.lead}

### 六种文件类型

| 扩展名 | 全称 | 由谁产生 | 内容 |
|---|---|---|---|
| .ICD | IED Capability Description | IED 厂家 | 装置能力：它能提供哪些 LD/LN/DO、支持哪些服务。**不含**工程实例信息 |
| .SSD | System Specification Description | 设计院 / 业主 | 一次系统单线图 + 所需功能（LNode 占位），不含具体装置 |
| .SCD | Substation Configuration Description | 系统集成商 | **全站唯一的总配置**：一次接线 + 通信网络 + 所有 IED + 数据流关系 |
| .CID | Configured IED Description | 系统集成商 → 装置 | 从 SCD 中抽出的、下装给某一台 IED 的配置 |
| .IID | Instantiated IED Description | IED 配置工具（Ed2） | 装置侧完成私有配置后回给系统工具的实例文件 |
| .SED | System Exchange Description（Ed2） | 跨项目交换 | 两个工程之间交换接口信息，如站间 GOOSE |

### 工程流程

```
设计院 ──SSD──▶ ┌──────────────────────┐
                 │  系统配置工具 SCT      │ ──SCD──▶ ┌───────────┐
厂家 ──ICD/IID──▶ │  分配 IED、编数据集、  │          │ IED 配置   │──CID──▶ 装置
                 │  配 GOOSE 收发关系、   │ ◀──IID── │ 工具 ICT   │
                 │  配报告、配通信参数     │          └───────────┘
                 └──────────────────────┘
                          │
                          └──SCD──▶ 监控后台 / 网关机 / 测试仪 / 录波器
```

**Ed1 是单向的**（ICD → SCD → CID），装置侧的私有配置无法回流。**Ed2 引入 IID**形成闭环，解决了"厂家工具改了参数、SCD 不知道"的老问题。

### SCL 文件结构

```
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="SUB_AA1" version="3" revision="A" toolID="..."/>

  <!-- ① 一次系统：电压等级 → 间隔 → 一次设备 → 端子/连接节点 -->
  <Substation name="AA1">
    <VoltageLevel name="E1">
      <Voltage unit="V" multiplier="k">220</Voltage>
      <Bay name="Q01">
        <ConductingEquipment name="QA1" type="CBR">
          <LNode iedName="AA1E1Q01" ldInst="CTRL" lnClass="XCBR" lnInst="1"/>
          <Terminal connectivityNode="AA1/E1/Q01/L1"/>
        </ConductingEquipment>
      </Bay>
    </VoltageLevel>
  </Substation>

  <!-- ② 通信：每个访问点的 IP、GOOSE/SV 的 MAC、APPID、VLAN -->
  <Communication>
    <SubNetwork name="ProcessBus" type="8-MMS">
      <ConnectedAP iedName="AA1E1Q01" apName="P1">
        <Address><P type="IP">192.168.1.11</P></Address>
        <GSE ldInst="PROT" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">001</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>   <!-- T1 -->
          <MaxTime unit="s" multiplier="m">5000</MaxTime><!-- T0 -->
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>

  <!-- ③ 每台 IED 的实例模型、数据集、控制块、订阅关系 -->
  <IED name="AA1E1Q01" manufacturer="XYZ" type="REL670">
    <AccessPoint name="P1">
      <Server>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" lnType="LLN0_1">

            <!-- 数据集：GOOSE 的载荷，顺序即报文顺序 -->
            <DataSet name="dsGOOSE1">
              <FCDA ldInst="PROT" lnClass="PTRC" lnInst="1"
                    doName="Tr" daName="general" fc="ST"/>
              <FCDA ldInst="PROT" lnClass="RBRF" lnInst="1"
                    doName="OpEx" daName="general" fc="ST"/>
            </DataSet>

            <!-- GOOSE 控制块 -->
            <GSEControl name="gcb01" datSet="dsGOOSE1"
                        appID="TRIP_Q01" confRev="1" type="GOOSE"/>

            <!-- 报告控制块（buffered） -->
            <ReportControl name="brcb01" datSet="dsSOE" rptID="SOE"
                           confRev="1" buffered="true" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true"
                         entryID="true" configRef="true"/>
              <RptEnabled max="4"/>
            </ReportControl>
          </LN0>

          <LN prefix="" lnClass="PTRC" inst="1" lnType="PTRC_1"/>

          <!-- 订阅：把外部 GOOSE 绑定到本机的输入 -->
          <LN lnClass="GGIO" inst="1" lnType="GGIO_1">
            <Inputs>
              <ExtRef iedName="AA1E1Q02" ldInst="PROT" lnClass="PTRC"
                      lnInst="1" doName="Tr" daName="general"
                      intAddr="BI_01" serviceType="GOOSE"
                      srcCBName="gcb01" srcLDInst="PROT"/>
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>

  <!-- ④ 类型模板：所有 lnType/doType/daType/enumType 的定义 -->
  <DataTypeTemplates>
    <LNodeType id="PTRC_1" lnClass="PTRC">
      <DO name="Mod" type="ENC_Mod"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Tr"  type="ACT_1"/>
    </LNodeType>
    <DOType id="ACT_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true"/>
      <DA name="q"       bType="Quality" fc="ST" qchg="true"/>
      <DA name="t"       bType="Timestamp" fc="ST"/>
    </DOType>
  </DataTypeTemplates>
</SCL>
```

> [!WARNING] SCD 的三条纪律
> ① **SCD 是唯一真源**。任何在装置本地工具里做的改动，必须回到 SCD。现场"临时改一下装置里的数据集"是虚拟回路错乱的头号原因。<br>
>  ② **改数据集必须递增 confRev**，否则订阅方无法感知，会按旧结构解析新报文。<br>
>  ③ **版本管理**：SCD 要像代码一样纳入版本控制，Header 的 version/revision 与 History 元素要如实填写。

## 对时与性能指标 {data-n="SECTION 16"}

### 对时方式

| 方式 | 典型精度 | 适用 |
|---|---|---|
| SNTP（Ed1 默认） | 1–10 ms | 站控层 SOE，**不足以支撑 SV** |
| IRIG-B（光/电） | ≤1 µs | 传统站保护、录波 |
| 1PPS 秒脉冲 | ≤1 µs | 合并单元同步采样 |
| IEEE 1588 PTP（电力规范 C37.238 / 61850-9-3） | ≤1 µs（网络内） | 数字化变电站的主流方案，需交换机支持透明时钟 |

### 61850-5 的同步等级

| 等级 | 精度 | 用途 |
|---|---|---|
| T0 | ±10 ms | 一般事件记录 |
| T1 | ±1 ms | SOE 分辨率 |
| T2 | ±100 µs | 录波 |
| T3 | ±25 µs | 高精度录波 |
| T4 | ±4 µs | 采样值同步（差动） |
| T5 | ±1 µs | 同步相量、行波测距 |

### 报文类型与传输时间

传输时间 **t = t<sub>a</sub> + t<sub>b</sub> + t<sub>c</sub>**：发送方应用把数据交给通信栈到接收方应用拿到数据的**端到端**时间，包含两端协议栈处理和网络传输，不只是线上时间。

| 类型 | 名称 | 性能等级 | 要求 |
|---|---|---|---|
| 1A | 跳闸（Trip） | P1 / P2·P3 | ≤10 ms / **≤3 ms** |
| 1B | 其他快速报文 | P1 / P2·P3 | ≤100 ms / ≤20 ms |
| 2 | 中速报文（测量上送） | — | ≤100 ms |
| 3 | 低速报文（参数、事件） | — | ≤500 ms |
| 4 | 原始数据（SV） | P1 / P2·P3 | ≤10 ms / **≤3 ms** |
| 5 | 文件传输 | — | ≥1000 ms |
| 6 | 时间同步 | — | 按 T0–T5 等级 |

P1 = 配电类应用　P2 = 输电类应用　P3 = 高要求输电类应用

### 网络冗余

<div class="grid g2">
<div class="card"><div class="h">PRP · 并行冗余</div><p>IEC 62439-3。报文同时从两个独立网络发出，接收端取先到的、丢弃重复。<b>零切换时间</b>，代价是两套完整网络。</p></div>
<div class="card"><div class="h">HSR · 高可用无缝环</div><p>IEC 62439-3。环形拓扑，报文双向发送。省交换机，但环上每个节点都要转发，规模受限。</p></div>
<div class="card"><div class="h">RSTP</div><p>秒级收敛，<b>不满足保护要求</b>，只适合站控层。</p></div>
<div class="card"><div class="h">星型双网</div><p>国内常见做法：A/B 双网双上行，靠装置或后台做双网冗余，实现简单但切换非零时间。</p></div>
</div>

## Mod / Beh / Health 与测试仿真 {data-n="SECTION 17"}

Ed2 把“这个功能现在到底工不工作”正式建模。任何 LN 都有这三个 DO，它们的联动规则是标准里最容易被忽略、又最常出问题的部分。
{.lead}

<div class="kv">
<dt>Mod</dt><dd>模式（可控，ENC）：由运行人员或工程设置。取值 <code>on / blocked / test / test-blocked / off</code>。</dd>
<dt>Beh</dt><dd>行为（只读，ENS）：<b>实际生效的状态</b>。它由本 LN 的 Mod 与上级（LD 的 LLN0.Mod）共同决定——<b>取更受限的那个</b>。</dd>
<dt>Health</dt><dd>健康（只读，ENS）：<code>Ok / Warning / Alarm</code>。自检结果。</dd>
</div>

| Beh | 输出 | 过程值更新 | 说明 |
|---|---|---|---|
| on | 正常输出 | 是 | 正常运行 |
| blocked | **输出闭锁** | 是 | 内部照常计算、状态照常更新，但不出口 |
| test | 输出带 test 标志 | 是 | 数据 q.test=1，接收方按检修规则处理 |
| test/blocked | 闭锁 + test 标志 | 是 | 调试常用 |
| off | 无输出 | **否** | 功能停用，数据品质置 invalid |

> [!NOTE] Beh 的传递规则
> LD 级 `LLN0.Mod` 设为 test，则该 LD 下所有 LN 的 `Beh` 都不会好于 test，**即使各 LN 自己的 Mod 是 on**。现场"投了装置检修压板，为什么某个 LN 还在正常出口"这类问题，先看 Beh 而不是 Mod。

### 仿真（Simulation）—— Ed2 的重要改进

Ed1 只有 test 标志，做过程层测试时无法既让装置接收测试仪的报文、又忽略真实合并单元的报文。Ed2 的方案：

1. 测试仪发出的 GOOSE/SV 帧头把 `simulation` 位置 1。
2. 被测装置的 `LPHD1.Sim` 置为 TRUE（表示"我进入接收仿真报文模式"）。
3. 此后该装置**只采纳 simulation=1 的报文，忽略同一 APPID 的真实报文**；`LPHD1.Sim` 恢复 FALSE 则反之。

这让在线测试可以在不拔光纤的情况下进行，是数字化变电站运维的关键能力。注意 `simulation`（报文来源是仿真的）与 `q.test`（发送装置处于检修状态）是两个正交的概念。

### 一致性测试（61850-10）

厂家需要提供 **PICS**（协议实现一致性声明）、**MICS**（模型实现一致性声明）、**PIXIT**（附加信息，说明标准留给实现的选择项）和 **TICS**（Ed2 增加，技术问题实现一致性）。第三方实验室按 UCA 的测试用例做认证。做系统集成时，**PIXIT 是最有价值的文档**——它写清了"这台装置的 sboTimeout 默认多少""支持几个并发 BRCB 客户端"这类会直接影响联调的信息。

## 网络安全 IEC 62351 {data-n="SECTION 18"}

61850 本身**不含**安全机制：MMS 明文、GOOSE 无认证、任何接入过程层网络的设备都能发出一帧合法的跳闸 GOOSE。安全由配套的 IEC 62351 系列提供。
{.lead}

| 部分 | 内容 |
|---|---|
| 62351-3 | TCP/IP 通信安全：TLS，用于保护 MMS（端口通常改为 3782 或在 102 上协商） |
| 62351-4 | MMS 及应用层安全：认证、端到端安全（Ed2 引入 A-Profile / T-Profile） |
| 62351-6 | 专门针对 61850 的安全规范：GOOSE/SV 的**数字签名**（在 PDU 尾部附加认证值） |
| 62351-7 | 网络与系统管理数据对象（NSM），用安全相关 LN 建模 |
| 62351-8 | 基于角色的访问控制 RBAC |
| 62351-9 | 密钥管理（证书、GDOI 组密钥） |

> [!WARNING] 现实考量
> 给 GOOSE 加签名会引入计算延迟，与 3ms 的跳闸指标直接冲突，因此 62351-6 在保护报文上的落地一直不充分。工程上仍然主要依赖**纵深防御**：物理隔离、过程层网络与站控层网络分离、交换机端口绑定 MAC、禁用未用端口、专用运维通道、安全审计（GSAL 逻辑节点记录安全违例）。中国的电力监控系统安全防护规定（"安全分区、网络专用、横向隔离、纵向认证"）也是同一思路。

## 版本演进与扩展域 {data-n="SECTION 19"}

| 版本 | 时间 | 主要变化 |
|---|---|---|
| Edition 1 | 2003–2005 | 奠定模型 + ACSI + MMS/GOOSE/SV + SCL 框架 |
| Edition 2 | 2009–2011 | Mod/Beh 行为模型规范化；simulation 标志；服务跟踪 LTRK；IID/SED 文件；命名空间与版本管理；数据集与控制块能力显式声明；大量 TISSUE 修正合入 |
| Edition 2.1 | 2020 起 | 模型与 SCL 的进一步澄清和扩展，兼容性修补，与 62351 衔接更紧 |

> [!NOTE] 互操作现实
> Ed1 与 Ed2 的装置在同一站内共存是常态。SCL 用 `namespace` 与 `version` 属性区分，但工具支持参差不齐。混装项目要在设计阶段就明确 SCD 的版本基线，并要求所有厂家工具支持该基线。

### 扩展到全行业

<div class="grid g3">
<div class="card"><div class="h">水电 · 7-410</div><p>HTUR 水轮机、HGEN 发电机、HSPD 调速、水位与闸门控制模型。</p></div>
<div class="card"><div class="h">分布式能源 · 7-420</div><p>DRCT/DRCS 控制特性、光伏 DPVM、储能 DBAT、燃料电池、并网点控制。是虚拟电厂与微网建模的基础。</p></div>
<div class="card"><div class="h">风电 · 61400-25</div><p>独立编号但同源：WTUR 机组、WROT 风轮、WNAC 机舱、WTRM 传动链等，并支持 Web Services 映射。</p></div>
<div class="card"><div class="h">同步相量 · 90-5</div><p>R-GOOSE / R-SV 走 UDP 组播，可传 IEEE C37.118 相量数据，用于广域测量与保护。</p></div>
<div class="card"><div class="h">状态监测 · 90-3</div><p>SIMG（SF6 密度）、SPDC（局放）、SARC（电弧）、变压器油色谱等在线监测数据建模。</p></div>
<div class="card"><div class="h">调度接入 · 80-1 / 90-2</div><p>把 61850 模型映射到 60870-5-101/104，或用 61850 直接与控制中心通信。</p></div>
</div>

## 工程实战：抓包与排障 {data-n="SECTION 20"}

### Wireshark 过滤器速查

```
# 三种报文
goose                          # 或 eth.type == 0x88b8
sv                             # 或 eth.type == 0x88ba
mms                            # 或 tcp.port == 102

# 定位某一条 GOOSE
goose.appid == 0x0001
goose.goID == "TRIP_Q01"
eth.dst == 01:0c:cd:01:00:01

# 抓变位瞬间：stNum 递增的那一帧
goose.stNum > 1 && goose.sqNum == 0

# 检查检修/仿真位
goose.test == 1
goose.simulation == 1

# SV 同步状态异常
sv.smpSynch == 0

# MMS 控制操作
mms.confirmedServiceRequest == 5      # Write（Oper 走 Write）

# VLAN 与优先级核对
vlan.id == 1 && vlan.priority == 4
```

### 典型故障与定位思路

| 现象 | 先看什么 | 常见原因 |
|---|---|---|
| GOOSE 中断告警 | LGOS 的 St / LastStNum；抓包看帧是否还在 | 光纤/端口故障；TAL 配置过短；交换机组播过滤把订阅端口漏了；发送方重启 |
| GOOSE 收到但不动作 | confRev、numDatSetEntries、数据集顺序、检修位 | SCD 与装置内配置不一致；两端检修状态不一致；ndsCom=TRUE |
| 遥控失败 | CommandTermination 的 AddCause | 联锁未满足；就地位置；ctlNum/origin 不匹配；被他人选中 |
| 遥测不刷新 | 报告控制块 RptEna、TrgOps、db 死区、IntgPd | 控制块被别的客户端占用；死区设得过大；只配了 dchg 而值恰好稳定 |
| 断链后丢 SOE | 用的是 URCB 还是 BRCB | 该用 BRCB 的地方用了 URCB；ResvTms 太短；缓冲区溢出（看 BufOvfl） |
| 差动保护误动/拒动 | 各 MU 的 smpSynch、smpCnt 对齐、延时补偿 | 对时丢失；PTP 路径不对称；额定延时参数配错 |
| SOE 时标错乱 | Timestamp 的 TimeQuality 位 | ClockNotSynchronized 未置位却已失步；时区/闰秒处理不当 |
| 客户端上线极慢 | MMS 的 GetNameList 数量 | 模型过大、客户端在线读模型；改为离线导入 CID |

### 常用工具

<div class="grid g2">
<div class="card"><div class="h">分析与仿真</div><p>Wireshark（带 61850 解析器）、OMICRON IEDScout（浏览模型/收发 GOOSE）、Triangle MicroWorks 测试工具、各厂家 SCD 配置工具。</p></div>
<div class="card"><div class="h">开源实现</div><p><b>libiec61850</b>（C，服务端/客户端/GOOSE/SV 全覆盖，学习首选）、<b>OpenIEC61850 / open61850</b>、<b>PyIEC61850</b>（libiec61850 的 Python 绑定）、<b>SCL 校验器</b>。</p></div>
</div>

```
// libiec61850 最小客户端示例：读一个断路器位置
IedConnection con = IedConnection_create();
IedClientError err;
IedConnection_connect(con, &err, "192.168.1.11", 102);

MmsValue* v = IedConnection_readObject(con, &err,
        "AA1E1Q01CTRL/Q0CSWI1.Pos.stVal", IEC61850_FC_ST);
if (err == IED_ERROR_OK)
    printf("Pos = %d\n", MmsValue_toInt32(v));   // 1=分 2=合

IedConnection_close(con);
IedConnection_destroy(con);
```

## 学习路线与术语速查 {data-n="SECTION 21"}

### 建议的学习顺序

1. **先建立心智模型**：读 61850-1 与 7-1，把“模型 / 服务 / 映射 / 配置”四层关系画出来。
2. **动手看一个真装置**：用 IEDScout 或 libiec61850 的 `examples/iec61850_client_example1` 连一台 IED（或用 `server_example_basic_io` 自建一个），把模型树完整遍历一遍。此时 7-3 与 7-4 才真正读得进去。
3. **抓一次 GOOSE**：让装置变位，用 Wireshark 观察 stNum/sqNum 的变化规律和重传曲线。理解“状态重复”语义。
4. **读一份真实 SCD**：从 Substation 段找到某个间隔，顺着 LNode 追到 IED，再追到 DataSet 和 ExtRef，把一条虚回路从头走通。这一步做完，61850 基本就通了。
5. **做一次遥控**：抓 SelectWithValue → Operate → CommandTermination 的完整交互，故意制造一次失败看 AddCause。
6. **再回头精读 7-2**：此时每个服务都有具体画面，读起来会快得多。

### 术语速查

| 缩写 | 全称 | 中文 |
|---|---|---|
| ACSI | Abstract Communication Service Interface | 抽象通信服务接口 |
| SCSM | Specific Communication Service Mapping | 特定通信服务映射 |
| IED | Intelligent Electronic Device | 智能电子设备 |
| LD / LN | Logical Device / Logical Node | 逻辑设备 / 逻辑节点 |
| DO / DA | Data Object / Data Attribute | 数据对象 / 数据属性 |
| CDC | Common Data Class | 公共数据类 |
| FC | Functional Constraint | 功能约束 |
| FCDA | Functionally Constrained Data Attribute | 功能约束数据属性 |
| BRCB / URCB | Buffered / Unbuffered Report Control Block | 缓存 / 非缓存报告控制块 |
| GoCB / SVCB / SGCB / LCB | GOOSE / SV / Setting Group / Log Control Block | 各类控制块 |
| GOOSE | Generic Object Oriented Substation Event | 面向通用对象的变电站事件 |
| SV / SMV | Sampled Values | 采样值 |
| MU | Merging Unit | 合并单元 |
| SBO | Select Before Operate | 选择后执行 |
| TAL | Time Allowed to Live | 允许生存时间 |
| SCL | Substation Configuration description Language | 变电站配置描述语言 |
| PICS / MICS / PIXIT | Protocol / Model Implementation Conformance Statement / Extra Information for Testing | 一致性声明系列 |
| PRP / HSR | Parallel Redundancy Protocol / High-availability Seamless Redundancy | 并行冗余 / 无缝环网冗余 |
| TISSUE | Technical Issue | UCA 维护的标准问题库 |

> [!NOTE] 最后一句
> 61850 的难度不在报文格式——GOOSE 帧结构半天就能看懂。难在**建模的自由度**和**工程数据的一致性**。真正的功力体现在：能读懂别家的 SCD，能判断一个模型是否合理，能在多厂家扯皮时用标准条文和 TISSUE 说清楚谁对。
